# HumCapture Traceability Matrix

C14X-Z: HC-COORD-REQ-017 / HC-DATA-REQ-040/041, existing
HC-COORD-REQ-001/003/005/007/012/013 and HC-US-SES-001–009 /
HC-US-XFR-001–014/021–034 map to HC-RISK-001/010/022/030/031 and
HC-REP-RUNTIME-202–210 / HC-C14XYZ-REAL. Assignment conflict and identity
matrix, fixed/flexible one-source protocols, retained failures, immutable
retries, cancellation, two admission recovery boundaries, changed staging,
explicit initialization, version/repository/hash refusal and busy exclusion
are exercised. HC-VR-I0-4B-C14XYZ-001 retains results. Internal software
integration only; planning revisions, host activation/UI, coordinated backup,
actual process/power loss, HIL, field, independent and regulatory review remain
open. Prior complete session-story claims are not inferred from this slice.

C14U-W: HC-TIME-REQ-016 / HC-DATA-REQ-039, existing HC-DATA-REQ-001/002/009,
ADR-0037 and HC-RISK-022/030/031 map to HC-REP-RUNTIME-194-201,
HC-COV-001/002 and five HC-C14UVW-REAL cases. Coverage reconstruction is checked
against independently generated JS vectors; versions, clocks, counts, endpoints,
lanes/runs, bounds, accepted-only master selection and legacy gaps are exercised.
Record/admission tests cover missing decoder, exact retry, immutable conflict,
failed/cancelled no-admission, incomplete-survivor versus complete capture,
protocol rejection independent of custody, corrupt media and PTS mismatch.
Source leases and no-move checks remain explicit. HC-VR-I0-4B-C14UVW-001 records
full 201 runtime, 115 contract, 13 SBOM checks and actual-decoder synthetic tests;
none establishes HIL, clinical/regulatory acceptance or production activation.

C14S-T: HC-TIME-REQ-005/008/009/011/012/013/015, HC-DATA-REQ-001/002/007/009,
ADR-0036 and HC-RISK-022/030/031 map to HC-REP-RUNTIME-185-193, HC-SCI-001/002
and the extended HC-PACKAGE-DECODE-REAL cases. Controls: versioned rule/schema
and canonical binding, exact native metrics, missing/legacy distinction,
camera/provenance consistency, segment/regression model barriers and independent
IMU lanes. Existing 173-184 package/decoder guards remain. See HC-VR-I0-4B-C14ST-001.

C14R: HC-DATA-REQ-001/002/009, ADR-0035, HC-RISK-022/030/031 map to
HC-REP-RUNTIME-181-184 plus HC-PACKAGE-DECODE-REAL (four local synthetic cases).
Pinned decoder connection retains input leases, distinguishes absent from failed
decode and cannot issue completion. Existing 173-180 guard observation provenance
and lease behavior. Evidence: HC-VR-I0-4B-C14R-001. Scientific quality remains open.

C14O-Q: HC-DATA-REQ-001/002/008/009, XFR-001@1.2, ART-001@1.0 and TIM-001@1.0/1.1,
ADR-0034, HC-RISK-022/030/031 map to HC-REP-RUNTIME-173-180 and HC-PKG-INPUT-001.
Controls: schema/canonical/profile/role admission; streamed integrity and stable
local leases; file-to-evidence dispatch; invalid input/mutation/cancellation;
incomplete and optional survivors; bounded memory. See HC-VR-I0-4B-C14OPQ-001
for exact local/hosted evidence levels and retained initial discrepancies.

C14L-N: HC-DATA-REQ-001/002/009, HC-IF-TIM-001 (1.0 plus explicit 1.1),
HC-IF-ART-001, ADR-0033 and HC-RISK-022/030/031 map to:

- HC-REP-RUNTIME-165-168: IMU identity/units/clock/model/association bindings,
  exact versus legacy mappings, missing sensors and preserved anomalies.
- HC-REP-RUNTIME-169-170 and HC-ART-PARITY-001/002: 22 shared finalization vectors,
  canonical Unicode, exact hashes/lengths, terminal history and rejection paths.
- HC-REP-RUNTIME-171-172: internal synthetic UVC/Android/incomplete composition,
  decoder hash association, missing inputs, foreign captures and cancellation.
- HC-VR-I0-4B-C14LMN-001: raw results, initial fixture failure and resolution,
  explicit unassessed boundaries; existing 13 SBOM/register controls maintained.

C14I-K: HC-DATA-REQ-001/002/009, timing 1.1 supplement, ADR-0032 and risks
HC-RISK-022/030/031 map to HC-REP-RUNTIME-161-164, HC-CLK-001/002 and
HC-VR-I0-4B-C14IJK-001. Evidence: 30 shared exact arithmetic boundary vectors,
1,000 half-even parity checks, explicit schema/profile dispatch and mapped frame
comparison. No automatic upgrade, mutation or complete package PASS.

C14F-H: HC-DATA-REQ-001/002/009, HC-IF-TIM-001/ART-001 and risks
HC-RISK-018/022/030/031 map to HC-REP-RUNTIME-155-160, HC-META-001 (43 shared
schema vectors), and 13 SBOM/register controls including CRLF/LF serial-seed
regression. Evidence:
HC-VR-I0-4B-C14FGH-001. Schema + partial frame metadata integration only;
mapped-time quantization decision, full scientific verification and host remain open.

HC-RISK-018 / HC-GOV-SBOM-001 revision 1.1 / HC-GOV-LIC-001 map to five
licence-register controls in tools/sbom/test/licence-register.test.js and
HC-VR-LIC-001: exact inventory coverage, dependency/version drift, mandatory
licence/cost/evidence fields, candidate reconciliation and live-manifest freshness.
Engineering governance consistency only; no legal or distribution approval.

C14E batch: HC-IF-TIM-001 finalized binary/PTS association, HC-DATA-REQ-001/002/009
and HC-RISK-022/030/031 map to HC-REP-RUNTIME-149–154, nine existing golden vectors
and expanded HC-TIM-TEST-012. Evidence HC-VR-I0-4B-C14E-001. Internal primitives
only; metadata/schema/clock/geometry and package verification remain open.

C14D: HC-DATA-REQ-001/002/009, HC-IF-TIM-001 provenance and HC-RISK-022/030/031
map to HC-REP-RUNTIME-143–148 and four HC-MEDIA-REAL cases in HC-VR-I0-4B-C14D-001.
Exact decoded observations only; source/metadata and package verification are open.

C14C: HC-DATA-REQ-001/002/009, HC-UVC-REQ-005 and HC-RISK-022/030/031 map to
HC-REP-RUNTIME-136–142 and HC-DEC-WORKER-REAL cases in HC-VR-I0-4B-C14C-001.
Internal execution boundary only; no package-verification requirement closure.

C14B: HC-DATA-REQ-001/002/009 and HC-RISK-022/030/031 map to
HC-DEC-TEST-001–007 (local real-decoder/synthetic-media evidence) and
HC-DEC-GUARD-001–004 (automated harness guards). Evidence HC-VR-I0-4B-C14B-001.
No full requirement closure: independent package verification remains pending.

C14A: HC-DATA-REQ-001–003/009–012, HC-US-XFR-001–014 and HC-RISK-022/030/031
map to HC-ART-TEST-001–010 under HC-IF-ART-001 1.0.0. Seven SBOM controls include
the planned decoder lock. This is contract/tooling evidence; C14 runtime verifier
and scientific verification remain open.

**Status:** Preliminary; C1–C13 implement repository admission/commit/recovery, bounded host commands and ordinary-folder byte collection. Direct MTP/HTTPS, production verification, broader application implementation and hardware qualification remain open.

C13: HC-US-XFR-001–014 / HC-DATA-REQ-001–003/009–012 / HC-RISK-022/030/031
map to HC-REP-RUNTIME-126–135. Ten synthetic local collection regressions pass;
byte integrity is not media/scientific verification, workflow completion or cleanup.

| User need/story | Requirement | Risk | Planned verification | Current status |
|---|---|---|---|---|
| HC-US-CAP-005–008 | HC-SYS-REQ-002, HC-AND-REQ-002 | HC-RISK-003/006/008 | Simulator fault injection plus hardware soak | Not implemented |
| HC-US-CAP-006–008/012 | HC-COORD-REQ-002/004, HC-UVC-REQ-002/003, HC-TIME-REQ-005 | HC-RISK-002/003/008/012/013 | P0.2J exact-identity live disconnect, partial finalization/full decode, false-completion rejection, rediscovery, and separate post-reconnect artifact | Technical diagnostic passed: live disconnect recorded HRESULT `0xC00D3EA2`; 265/265 partial frames finalized/decoded and ordinary completion was rejected. The same identity returned; distinct post-reconnect run `2D358446-A581-4DDA-92FA-92B5F71606A9` finalized and decoded 898/898 frames at 29.90 measured fps. Independent review and production recovery remain open |
| HC-US-XFR-001–014 | HC-COORD-REQ-003/004/012, HC-AND-REQ-004/005, HC-DATA-REQ-001–004/007–012, HC-SEC-REQ-002/003/005/009/010/014 | HC-RISK-001/002/007/009–011/022/024/026 | HC-XFR-TEST-001–011 plus HC-SEC-TEST-002/008–010: schemas/OpenAPI, canonical identity, path safety, exact range/restart, mutual TLS/resource authorization, USB/MTP recovery, common verification, idempotency/quarantine, receipt and digest encoding | Contract source verified: three transfer and four security schemas compile; OpenAPI 3.1.2 exposes authenticated HTTPS coordinator-pull GET/HEAD with 200/206/416, strong ETag, If-Range and digest semantics. Runtime TLS/repository/HIL/field/independent review remain open |
| HC-US-XFR-013–020, HC-US-MVP-002 | HC-AND-REQ-005/006, HC-COORD-REQ-016, HC-DATA-REQ-013–016, HC-SEC-REQ-005, HC-USE-REQ-003 | HC-RISK-007/027/028 | HC-RCP-TEST-001–010: six schemas, AsyncAPI messages, exact post-commit receipt, immutable replay/conflict, durable acknowledgement, lost-ack query, explicit eligible cleanup, offline-manual boundary, truthful partial results and remainder-only retry | Contract source verified: HC-IF-RCP-001 1.0.0 and HC-IF-CTRL-001 1.3.0; runtime Android/coordinator persistence and deletion, restart/power, HIL, field, independent and regulatory review remain open |
| HC-US-XFR-021–034 | HC-COORD-REQ-003, HC-DATA-REQ-002/003/011/013/017–038, HC-COMPAT-REQ-002–004 | HC-RISK-001/002/007/010/011/020/022/030/031 | HC-REP-TEST-001–015 plus HC-REP-RUNTIME-001–125: contracts; initialization; host staging admission; normal move processing; startup discovery/reconciliation/pass/host; normal and recovery catalog publication; final record/index/reconciliation; replay; rollback; conflict refusal | C1–C12 cover 125 Windows process/filesystem/SQLite tests. Supplied verifier-record acceptance is not independent media verification. Collection/transport, media decode, capture readiness, operator/quarantine action, receipt integration, process-kill/OS/power-loss, backup/restore, HIL, field, independent and regulatory verification remain open |
| HC-US-RDY-008–009 | HC-TIME-REQ-001–005 | HC-RISK-004 | Virtual clock, named-device sync, field hotspot | Not implemented |
| HC-US-RDY-008–009, HC-US-CAP-001–019, HC-US-QA-001–012 | HC-TIME-REQ-008–014, HC-AND-REQ-001, HC-SYS-REQ-003 | HC-RISK-003–005/012/013/021/029 | HC-TIM-TEST-001–012: metadata schemas; byte-exact frame/IMU vectors; CRC/version/truncation recovery; independent sensor sequences; measured cadence/discontinuities; clock models; fixed-rate/unavailable metadata; protocol gates; frame/video association and transfer profile | Contract source verified: HC-IF-TIM-001 1.0.0, three JSON schemas, nine immutable binary vectors (six accepted, three rejected), decoded references and 12 automated tests pass. Android/UVC production, Coordinator ingestion, runtime/HIL/field/independent/regulatory review remain open |
| HC-US-SUB-001–006 | HC-SEC-REQ-002/005 | HC-RISK-001/011 | Identity, duplicate, audit, data-flow tests | Not implemented |
| HC-US-DEV-001–005/009/012 | HC-SEC-REQ-001/003/004/007–014, HC-COMPAT-REQ-001/002 | HC-RISK-009/011/013/023–026 | HC-SEC-TEST-001–012: schema and WSS/HTTPS mutual-TLS binding, bootstrap entropy/expiry/single-use/lockout, transcript identity, trust transitions, peer/resource authorization, TLS downgrade/early-data rejection, key-loss/revocation recovery and audit redaction | Contract source verified: four schemas compile; HC-IF-CTRL-001 1.3.0 and HC-IF-XFR-001 1.2.0 retain the mutual-TLS binding; all named negative paths pass. Runtime Android Keystore/Windows DPAPI/TLS, hostile-network, penetration, HIL, field, independent and regulatory review remain open |
| HC-US-QA-001–012 | HC-DATA-REQ-004, HC-TIME-REQ-005 | HC-RISK-002–005/012 | Protocol threshold and immutable reassessment tests | Not implemented |
| HC-US-SES-001–009, HC-US-QA-007–010 | HC-SYS-REQ-003/005, HC-COORD-REQ-005–012, HC-DATA-REQ-004/006, HC-COMPAT-REQ-002–004 | HC-RISK-001/002/007/010/012/013/020 | HC-CTRL-TEST-001–006: schema/reference closure, valid lifecycle/completion/handoff, exhaustive transition matrix, invalid fixtures, immutable snapshot and source-count rules | Contract source verified: 8 JSON Schemas compile; AsyncAPI references resolve; one complete fixed lifecycle/bundle passes; all 553 forbidden state/command/result combinations reject; named false-completion, protocol-change, identity, path and unknown-field fixtures reject. Application/runtime/restart/HIL/field/independent review remain open |
| HC-US-DEV-001–005/009/012, HC-US-RDY-001–011, HC-US-CAP-001–014, HC-US-XFR-001–014, HC-US-QA-001–012 | HC-SYS-REQ-002–005, HC-AND-REQ-002/004/005, HC-COORD-REQ-002–015, HC-UVC-REQ-001–005, HC-DATA-REQ-001–004/006–008, HC-TIME-REQ-001–007, HC-SEC-REQ-001/003/005, HC-USE-REQ-002–004, HC-COMPAT-REQ-002–004 | HC-RISK-001–013/015–017/020/021 | HC-CTRL-TEST-007–019: schemas/AsyncAPI, exact uint64 clock ticks, canonical content identity, idempotency, first-sample authority, restart/boot replacement, readiness, custody/receipt, quality and exhaustive source/event transitions | Contract source verified: 18 schemas compile and all new AsyncAPI references resolve; exact uint64 maximum passes while overflow/noncanonical ticks reject; RFC 8785/SHA-256 identity is order-stable and detects tampering; 2,799 source-command, 241 source-event and 299 custody transitions reject; false readiness/quality, pre-commit receipt and boot-spanning attempt reject. Transport/runtime/binary timing/HIL/field/independent review remain open |
| HC-US-MVP-001 | HC-SYS-REQ-004, HC-TIME-REQ-002/003 | HC-RISK-004/013 | Laptop hotspot two-Android field acceptance | Not implemented |
| HC-US-MVP-002 | HC-AND-REQ-005/006, HC-DATA-REQ-002/013–016 | HC-RISK-007/027/028 | HC-RCP-TEST-001–010 plus runtime receipt loss/replay and informed cleanup | Contract source verified; application/runtime evidence remains open |
| HC-US-MVP-003 | HC-DATA-REQ-005, HC-SEC-REQ-002/005 | HC-RISK-001/011/014 | Pseudonymized/identified export validation | Not implemented |
| Regulatory baseline | HC-REG-REQ-001–004 | HC-RISK-014 | Qualified review and release evidence audit | Open |
| Controlled Phase 0 evidence retention | HC-DATA-REQ-001/003, HC-REG-REQ-003/004 | HC-RISK-002/010/013/014/017 | HC-GOV-001 schema, import, duplicate/conflict, malformed/unexpected record, artifact/release/SBOM tamper, release/SBOM gate, and retained-run verification | Source implemented; 12 automated tests pass; interrupted run `HC-EV-5becff40f4271131c8b43641` and post-reconnect run `HC-EV-16e6576bbcf4f1896d64aac6` both verify with their release SBOM. Release, backup, signing/eQMS, independent QA, and qualified regulatory review remain open |
| Software supply-chain inventory | HC-SEC-REQ-006, HC-COMPAT-REQ-002/003, HC-REG-REQ-003/004 | HC-RISK-013/014/018 | HC-GOV-002 deterministic CycloneDX generation, fail-closed manifest discovery, dependency closure, project and official validation, release-record binding | Generator now discovers Coordinator `.csproj` and NuGet lock files and inventories Microsoft.Data.Sqlite/SQLitePCLRaw transitives; 6 policy tests pass. Current advisory/deprecation queries report no findings; official regenerated-artifact validation, VEX, licence and supplier-risk approvals remain separate/open |
| HC-US-DEV-013 | HC-UVC-REQ-004, HC-USE-REQ-002/004 | HC-RISK-015 | HC-P0-UVC-003: classify applicability; when available, perform two exact-identity baseline/active/released observations correlated to fresh frames and source release | Passed for both named C920 configurations: two consistent off/on/off observations each; absence remains `NOT_APPLICABLE`, not failure |
| HC-US-DEV-014 | HC-SYS-REQ-003, HC-UVC-REQ-005, HC-TIME-REQ-005 | HC-RISK-003/008/013/016 | P0.2D–I exact concurrent capture, reverse order, physical port swap, alternate root-port branch, exposure control, per-stream full decode, repeat and stability on named topology | Original path-2 combination rejected. Reconciled topology plus temporary Camera B manual exposure `-5` passed short runs and a 10-minute concurrent run with 18,002 fully decoded frames per camera at approximately 30.0002 fps; automatic exposure restored. Conditional MVP evidence only; normative soak/recovery remain open |
| Phase 0 evidence integrity | HC-DATA-REQ-001/003, HC-TIME-REQ-001/002/005, HC-COMPAT-REQ-002–004 | HC-RISK-002–004/010/013 | 55 automated cases: schemas, registry-bound normative procedures, exact one-to-one per-stream profile/measurement binding, procedure-family evidence, exact UVC lifecycle, CSV/timestamp validation, path/link safety, completeness, SHA-256, and full campaign validation | Source implemented; 55 automated tests and final independent adversarial review pass; no hardware qualification claim |
| Phase 0 named-hardware qualification | HC-SYS-REQ-002/004, HC-TIME-REQ-001–005, HC-COMPAT-REQ-001/002 | HC-RISK-003/004/006/008/013/015/016/017 | HC-P0-AND-001–003, HC-P0-UVC-001–003, HC-P0-NET-001–002, HC-P0-COMP-001; P0.2K evidence integration | P0.2K consolidates P0.2A-J and hashes every report. Two P0.2J primary runs verify in the controlled vault; P0.2A-I primary artifacts and complete normative P0.2J measurements are unavailable. No tested device reports 1080p60. Engineering integration is complete; normative qualification remains open and must use prospective complete evidence |

Expand this matrix with atomic test IDs before each implementation phase.

C5 extension (2026-09-12): HC-US-XFR-021–034, HC-COORD-REQ-003,
HC-DATA-REQ-030/031/034/035, HC-RISK-022/030/031 map to
HC-REP-RUNTIME-057–063. All seven cases pass, bringing repository runtime
coverage to 63 passing cases. Normal publication now reaches CATALOGED;
At the C5 boundary final commit and later-state startup reconciliation remained
open. C6 implements final commit via HC-REP-RUNTIME-064–076; C7 adds later-state
startup recovery via HC-REP-RUNTIME-077–087. C8 adds a bounded startup entry
point via HC-REP-RUNTIME-088–095: 95 runtime tests pass. Executable-host
integration is now covered by C9, HC-REP-RUNTIME-096–102 (102 runtime tests total).
These tests extend the same HC-US-XFR-021–034 / HC-DATA-REQ-033–038 /
HC-RISK-022/030/031 mapping above. Capture-readiness policy, durable failure
presentation and operator UI remain open.
